<h2>Digital filters for offset removal</h2>

<p>The Atmega&nbsp;ADC (Arduino) has an input voltage range of 0 to V<sub>cc</sub> and so when sampling an AC waveform the waveform needs to be biased at V<sub>cc</sub> / 2. This translates to a digital offset value of approximately 512. The waveform sample digital value will be between 0 and 1023, centered around 512.</p>

<p>To do the maths for real power, rms voltage and current calculations, we need remove this offset. This can be done with a digital filter. There are two approaches: the high pass filter, which allows the high frequency component through removing the bias, or the low pass filter, which first finds the bias, then subtracts the bias from the signal.&nbsp;Let&#39;s start with the high pass filter.</p>

<h3>Digital high pass filter</h3>

<p>The floating point implementation looks like this:</p>

<pre>
filtered_value = 0.996 &times; (last_filtered_value + sample - last_sample)</pre>

<p><strong>Why 0.996?</strong> It is not a magic number, all that is required is a number reasonably close to unity in order to provide an adequately long time constant so there is some phase and amplitude distortion at the 50 Hz fundamental frequency being measured. 0.996 yields a filter time constant of 250 sample periods.</p>

<p>Code example:</p>

<pre>
<span style="color: #CC6600;">int</span> sample = 0;
<span style="color: #CC6600;">int</span> last_sample = 0;
<span style="color: #CC6600;">double</span> a = 0;

<span style="color: #CC6600;">double</span> filtered_value = 0;

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>setup</b></span>()
{
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">begin</span>(9600);
}

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>loop</b></span>()
{
&nbsp;&nbsp;<span style="color: #7E7E7E;">// Generate a test signal</span>
&nbsp;&nbsp;last_sample&nbsp;=&nbsp;sample;
&nbsp;&nbsp;a+=0.1;&nbsp;sample&nbsp;=&nbsp;512&nbsp;+&nbsp;<span style="color: #CC6600;">sin</span>(a) * 100;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #7E7E7E;">// Floating maths implementation of high pass filter takes 36-40 microseconds</span>
&nbsp;&nbsp;filtered_value&nbsp;=&nbsp;0.996&nbsp;*&nbsp;(filtered_value&nbsp;+&nbsp;sample&nbsp;-&nbsp;last_sample);&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(sample);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(<span style="color: #006699;">&#39; &#39;</span>);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">println</span>(filtered_value);
&nbsp;&nbsp;<span style="color: #CC6600;">delay</span>(50);
}

</pre>

<p>Notice that it takes a significant amount of time to settle to the point where filtered_value goes both positive and negative with an amplitude of &plusmn;100.</p>

<p><strong>Integer bitwise implementation</strong></p>

<p>Apart from being close to unity, and therefore suitable for the type of filter we want, the value 0.996 above was selected because you can multiply by 0.996 efficiently using&nbsp;low level operations - bit shifts and subtractions. 0.996 is nearly equal to 255 / 256, and multiplication or division by 256 is easily done with bitwise operators:</p>

<pre>
n &times; 256 = n &lt;&lt; 8 (bitwise left shift by 8 bits = multiplication by 256)

n / 256 = n &gt;&gt; 8 (bitwise right shift by 8 bits = division by 256)

n &times; 255 = n &times; 256 - n = ((n&lt;&lt;8) - n)</pre>

<p>We can rewrite the digital high pass filter as:</p>

<pre>
n = last_filtered_value + sample - last_sample
filtered_value = 0.996 &times; n = 255 &times; n / 256 = (n &times; 256 - n) / 256</pre>

<p>substituting&nbsp;bitwise operators yields:</p>

<pre>
n = last_filtered_value + sample - last_sample
filtered_value = ((n&lt;&lt;8)-n)&gt;&gt;8</pre>

<p>Code example:</p>

<pre>
<span style="color: #CC6600;">int</span> sample = 0;
<span style="color: #CC6600;">int</span> last_sample = 0;
<span style="color: #CC6600;">double</span> a = 0;

<span style="color: #CC6600;">long</span> filtered_value = 0;

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>setup</b></span>()
{
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">begin</span>(9600);
}

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>loop</b></span>()
{
&nbsp;&nbsp;<span style="color: #7E7E7E;">// Generate a test signal</span>
&nbsp;&nbsp;last_sample&nbsp;=&nbsp;sample;
&nbsp;&nbsp;a+=0.1;&nbsp;sample&nbsp;=&nbsp;512&nbsp;+&nbsp;<span style="color: #CC6600;">sin</span>(a) * 100;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #CC6600;">long</span> n = filtered_value + sample - last_sample;
&nbsp;&nbsp;filtered_value&nbsp;=&nbsp;((n&lt;&lt;8)-n)&gt;&gt;8;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(sample);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(<span style="color: #006699;">&#39; &#39;</span>);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">println</span>(filtered_value);
&nbsp;&nbsp;<span style="color: #CC6600;">delay</span>(50);
}

</pre>

<p>If you watch the filter settle, it <em>almost</em> works, it appears to be settling correctly, but there&#39;s a problem.<br />
filtered_value continues to decrease until it has a positive amplitude of around 0 and a negative amplitude of -200</p>

<p><img alt="" src="http://localhost/docs/files/integermath01.png" style="width: 500px; height: 226px;" /></p>

<p>This is partly due to rounding error, we can improve things by adding 128 before bit-shifting right, a trick to round to the nearest integer:</p>

<pre>
128 is  &frac12; &lt;&lt; 8</pre>

<p>Changing the filter line above from</p>

<pre>
filtered_value = ((n&lt;&lt;8)-n)&gt;&gt;8;</pre>

<p>to&nbsp;</p>

<pre>
filtered_value = ((n&lt;&lt;8)-n+128)&gt;&gt;8;</pre>

<p>Plotting the result gives:</p>

<p><img alt="" src="http://localhost/docs/files/integermath02.png" style="width: 500px; height: 226px;" /></p>

<p>But it&#39;s still not correct. The problem is the filtered_value variable does not have enough resolution to work correctly. With floating point maths the resolution is in the decimal points, with integer maths we&#39;re rounding to the nearest integer value.</p>

<p>The solution is to use a scaled filtered_value for the &#39;evolving&#39; filtered_value variable and then divide the scaled&nbsp;filtered_value when we need&nbsp;filtered_value. This gives us a higher resolution to work with for the evolving filtered_value variable.</p>

<p>Lets look again at the filter equation above:</p>

<pre>
n = last_filtered_value + sample - last_sample
filtered_value = (n &times; 256 - n) / 256</pre>

<p>With a bit of rearranging, we can bring out&nbsp;filtered_value multiplied by 256 as our higher resolution&nbsp;&#39;evolving&#39; filtered_value.</p>

<p>If we move the 256 to the left side of the equation, we can rewrite it as:</p>

<pre>
256 &times; filtered_value = n &times; 256 - n</pre>

<p>(lets call&nbsp;256 &times; filtered_value <strong>shifted_filter,</strong> as multiplying by 256 is the same as bit shifting to the left by eight (&lt;&lt;8))</p>

<p>if we then calculate n &times; 256 separately:</p>

<pre>
shiftedFCL = 256 &times; filtered_value + 256 &times; (sample - last_sample)</pre>

<p>(<strong>shiftedFCL</strong> stands for bit-shifted&nbsp;<strong>F</strong>ilter_value + <strong>C</strong>urrent_sample - <strong>L</strong>ast_sample). By separating out filtered_value from&nbsp;sample - last_sample we can use the&nbsp;<strong>shifted_filter</strong>&nbsp;value:</p>

<pre>
shiftedFCL = shifted_filter + 256 &times; (sample - last_sample)</pre>

<p>We can now re-write&nbsp;256 &times; filtered_value = n &times; 256 - n as:</p>

<pre>
shiftedFCL = shifted_filter + 256 &times; (sample - last_sample)
shifted_filter = shiftedFCL - (shiftedFCL/256)</pre>

<p>The final step is to divide&nbsp;shifted_filter by 256 to arrive at the actual filtered_value:</p>

<pre>
shiftedFCL = shifted_filter + 256 &times; (sample - last_sample)
shifted_filter = shiftedFCL - (shiftedFCL/256)
filtered_value = shifted_filter / 256;</pre>

<p>Replacing multiply by 256 and divide by 256 with bit-shift operators the complete filter looks like this:</p>

<pre>
long shiftedFCL = shifted_filter + (long)((sample - last_sample)&lt;&lt;8);
shifted_filter = shiftedFCL - (shiftedFCL&gt;&gt;8);
long filtered_value = (shifted_filter+128)&gt;&gt;8;</pre>

<p>Notice the additional 128 to improve rounding.</p>

<p>Example code:</p>

<pre>
<span style="color: #CC6600;">int</span> sample = 0;
<span style="color: #CC6600;">int</span> last_sample = 0;
<span style="color: #CC6600;">double</span> a = 0;

<span style="color: #CC6600;">long</span> shifted_filter = -10000;

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>setup</b></span>()
{
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">begin</span>(9600);
}

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>loop</b></span>()
{
&nbsp;&nbsp;<span style="color: #7E7E7E;">// Generate a test signal</span>
&nbsp;&nbsp;last_sample&nbsp;=&nbsp;sample;
&nbsp;&nbsp;a+=0.1;&nbsp;sample&nbsp;=&nbsp;512&nbsp;+&nbsp;<span style="color: #CC6600;">sin</span>(a) * 100;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #CC6600;">long</span> shiftedFCL = shifted_filter + (<span style="color: #CC6600;">long</span>)((sample-last_sample)&lt;&lt;8);
&nbsp;&nbsp;shifted_filter&nbsp;=&nbsp;shiftedFCL&nbsp;-&nbsp;(shiftedFCL&gt;&gt;8);
&nbsp;&nbsp;<span style="color: #CC6600;">long</span> filtered_value = (shifted_filter+128)&gt;&gt;8;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(sample);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(<span style="color: #006699;">&#39; &#39;</span>);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">println</span>(filtered_value);
&nbsp;&nbsp;<span style="color: #CC6600;">delay</span>(50);
}
</pre>

<p>Here&#39;s the output:</p>

<p><img alt="" src="http://localhost/docs/files/integermath03_0.png" style="width: 500px; height: 228px;" /></p>

<p>Here&#39;s an example to show that the filter works well with a more complex waveform. The waveform below is what you&#39;d expect from a mixture of resistive loads and a non-linear switch mode power supply for say, a laptop computer.</p>

<p><img alt="" src="http://localhost/docs/files/integermath04.png" style="width: 500px; height: 227px;" /></p>

<p>&nbsp;</p>
<!--

  --------------------------------------------------------------------------------------------------------------------------- 

-->

<h3>Digital low pass filter</h3>

<p><strong>Why a low pass filter?</strong> The low pass filter was introduced with the Mk2 Energy Router which uses a common bias supply (buffered by an operational amplifier) to supply the offset voltage for both voltage and current channels. The filter only has to be calculated once, and the resulting offset is naturally the same for both channels and therefore can be subtracted from both readings. This reduces processing time by a significant amount.</p>

<p>The floating point implementation of the classic low pass filter looks like this:</p>

<pre>
filtered_value = last_filtered_value + 0.004 &times; (sample - last_filtered_value)</pre>

<p><strong>Why 0.004?</strong> All that is required is a reasonably small number to provide an adequately long time constant so there is little ripple from the 50 Hz fundamental frequency being measured. &alpha; = 0.004 gives a filter time constant of (1 - &alpha;)/&alpha; = 250 sample periods.</p>

<p>Code example:</p>

<pre>
<span style="color: #CC6600;">int</span> sample = 0;
<span style="color: #CC6600;">double</span> a = 0;

<span style="color: #CC6600;">double</span> filtered_value = 0;
<span style="color: #CC6600;">double</span> last_filtered_value;

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>setup</b></span>()
{
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">begin</span>(9600);
}

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>loop</b></span>()
{
&nbsp;&nbsp;<span style="color: #7E7E7E;">// Generate a test signal</span>
&nbsp;&nbsp;last_filtered_value&nbsp;=&nbsp;filtered_value;
&nbsp;&nbsp;a+=0.1;&nbsp;sample&nbsp;=&nbsp;512&nbsp;+&nbsp;<span style="color: #CC6600;">sin</span>(a) * 100;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #7E7E7E;">// Floating maths implementation of high pass filter takes 32-36 microseconds</span>
&nbsp;&nbsp;filtered_value&nbsp;=&nbsp;last_filtered_value&nbsp;+&nbsp;0.004&nbsp;*&nbsp;(sample&nbsp;-&nbsp;last_filtered_value);&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(sample);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">print</span>(<span style="color: #006699;">&#39; &#39;</span>);
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">println</span>(filtered_value);
&nbsp;&nbsp;<span style="color: #CC6600;">delay</span>(50);
}

</pre>

<p><img src="http://localhost/docs/files/lowpass_1.png" /></p>

<p>Unfortunately, this takes quite a long time to settle and there is still a significant ripple present. Reducing the filter constant will improve the ripple but worsen the settling time; however because we have a good idea of what the final value should be, it is possible to pre-load the filter by setting the initial value of the output to 512. Now that we have pre-loaded the filter, the filter constant can be reduced to a very small value without forcing a long wait whilst the filter settles before useful readings can be had. This is what the output looks like with a filter &alpha; of 0.000122 &ndash; the ripple is &frac14; count.</p>

<p><img src="http://localhost/docs/files/lowpass_2.png" /></p>

<p>This too can be converted to use the much faster integer maths, and here the filter is updated from the voltage input each time the voltage is read. This snippet appears in the interrupt service routine of MartinR&rsquo;s PLL implementation of the Mk2 router. Rather than multiplying the difference between the current sample and the last filtered value by a small number &alpha; &lt;&lt; 1, the &lsquo;filtered value&rsquo; is multiplied by 1/&alpha; ( = 2<sup>13</sup>) instead. This gives an &alpha; of 0.000122 and a time constant of 8191 samples. The ripple is 0.1%, which is about 1 count with the normal amplitude of voltage input. It includes the fix for integer rounding:</p>

<pre>
    #define FILTERSHIFT 13 	// for low pass filters to determine ADC offsets
    #define FILTERROUNDING (1&lt;&lt;12)
    int voltsOffset=512;
    static long fVoltsOffset=512L&lt;&lt;13;
  

    ISR(ADC_vect)  // interrupt hander
    {  
      newV=sampleV-voltsOffset;  //sampleV is the value read by ADC,
                                 //newV is the output value
      
      fVoltsOffset += (sampleV-voltsOffset);  // update the filter
      voltsOffset=(int)((fVoltsOffset+FILTERROUNDING)&gt;&gt;FILTERSHIFT);
    }
</pre>

<p>(The current reading is obtained similarly by subtracting the offset.)</p>

<p>An alternative algorithm for deriving the offset is to make an initial guess at the value of the offset, subtract the offset from the reading to give the desired value, and accumulate the desired values over one mains cycle. Ideally, the resulting value will be zero. Any error is used to correct the offset for the next cycle. This algorithm suffers from the disadvantage that, unless you know where a mains cycle starts and ends, additional code is necessary to determine that. This algorithm gives absolutely zero ripple on the output, but if the bias drifts from one cycle to the next (unlikely though this is, with stable voltages), there will be a step change from one cycle to the next.</p>

<p>Mk2 Router Low Pass Filter using floating point maths:<br />
(all variables except sampleV &amp; sampleI are declared as double)</p>

<pre>
    if (startingNewCycle)
    {
      prevDCoffset = DCoffset;
      DCoffset = prevDCoffset + (0.01 * cumVdeltasThisCycle); 
      cumVdeltasThisCycle = 0;
    }

    sampleVminusDC = sampleV - DCoffset;
    sampleIminusDC = sampleI - DCoffset;
    cumVdeltasThisCycle += (sampleV - DCoffset); 
</pre>
