<h2>EmonTx - Use in North America</h2>

<h3>Introduction</h3>

<p>The emonTx range was designed in the UK for the UK market. In order to understand how these units can be used in North America, it might be helpful to give a brief outline of the UK power system and the differences from UK practice.</p>

<h3>Supply Characteristics &ndash; UK</h3>

<p>In the UK, the final distribution transformer tends to be large. In urban areas, it may be around 1&nbsp;MVA, and may serve a few hundred homes. It will be three-phase with star-connected secondaries. The star point, which is the neutral, will be earthed. The secondary voltage is nominally 240&nbsp;V line&ndash;neutral, giving 415&nbsp;V between phases. The frequency is 50&nbsp;Hz &plusmn;&nbsp;1%. Although large commercial and industrial premises will have a 3-phase supply, many small industrial units will have only a single phase. Anything other than a single phase supply is very rare for domestic consumers.</p>

<p>The normal rating of the domestic supply will be 80 or 100&nbsp;A. The supply authority will provide a fuse, a neutral link and a meter. From that point on, the wiring is the responsibility of the consumer. The cables between the meter and the &ldquo;consumer unit&rdquo; are called &ldquo;meter tails&rdquo; and will normally be 16&nbsp;mm<sup>2</sup> or 25&nbsp;mm<sup>2</sup> copper, with a maximum diameter over the sheath of about 10.5&nbsp;mm. High current appliances, such as cookers or showers, will normally be fed by a dedicated circuit breaker, but the socket outlets for general use with portable appliances are almost always fed by a <a href="https://en.wikipedia.org/wiki/Ring_circuit">&ldquo;ring final sub-circuit&rdquo; </a>&ndash; comprising essentially a loop of cable starting and ending at a 32&nbsp;A circuit breaker, which feeds an unlimited number of socket outlets, subject to a maximum floor area served of 100&nbsp;m<sup>2</sup>. Each appliance plug is fitted with a fuse rated at between 1&nbsp;A &amp; 13&nbsp;A. Lighting points are normally daisy-chained and supplied by a 6&nbsp;A circuit breaker.</p>

<h3>Supply Characteristics &ndash; North America</h3>

<p>Compared to the UK, the North American final distribution transformer tends to be quite small, serving only a few homes. The normal domestic supply is 240&nbsp;V, 60&nbsp;Hz centre-tapped, and the centre tap is the neutral, which is also earthed.</p>

<p><img alt="N.American Electricity Supply - final transformer voltages" height="220" onerror="this.src='files/N_America_Fig_1.png';this.onerror=null;" src="files/N_America_Fig_1.svg" width="600" /><br />
<span style="font-size: smaller">Figure 1. North American Domestic Electricity Supply - final transformer voltages.</span></p>

<p>The voltage tolerance is &plusmn;5% and the imbalance between the two legs has been reported to be better than 2&nbsp;V, although there is no actual specification regarding voltage imbalance. Load centre (circuit breaker panel) layout enables an electrician to distribute the loads between the two legs when the wiring is installed. Standard practice among US electricians is to connect the circuits to the breakers in numerical sequence, with odd numbered breakers connected to one leg and even numbered breakers connected to the other leg. Thus, half of them will be on one leg, half on the other leg, with the aim being to balance the load evenly.</p>

<p>The frequency tolerance is &plusmn;0.02 Hz. The effect of the higher frequency will, for most purposes, be marginal. Transformers, both current and voltage, will have slightly different losses and phase errors, and the delay between measuring voltage and current will also be different (in terms of angle), all of which will imply slightly different values for phase calibration. Inside the emonTx, capacitors in the ac side will have a lower impedance. On the firmware side, the sketches will sample at the same rate, but there will be fewer samples per cycle. In theory, this will mean the highest harmonic number that can be measured is lower, but in practice, the energy that will be missed will be insignificant. The major exceptions are the monitoring sketches that employ the phase locked loop (PLL) principle. These require adjustment to the timing in order to lock to the higher frequency. (That adjustment might be by changing a value in the sketch, or there might be a separate version for each frequency.)</p>

<h3>Measuring Whole-house Power</h3>

<p>Because there are three wires (discounting the protective earth conductor), classical theory dictates that two wattmeters are needed, and for &lsquo;wattmeter&rsquo; read a pair of voltage and current measurements. Unfortunately, the emonTx has only one voltage input, therefore a compromise is required. Fortunately, because the voltage balance between the two legs is good, little error is introduced by assuming the voltages are equal in magnitude. However, two current measurements are always necessary. Again, in theory it does not matter which voltages and currents are measured, but in general, it will be more convenient to arrange the voltage transformer to measure the voltage of one leg to neutral, and to attach a current transformer to each leg.</p>

<p><img alt="N.American Electricity Supply - Measuring whole-house power" height="240" onerror="this.src='files/N_America_Fig_2.png';this.onerror=null;" src="files/N_America_Fig_2.svg" width="600" /><br />
<span style="font-size: smaller">Figure 2. North American Domestic Electricity Supply - Measuring whole-house power.</span></p>

<p>In Fig 2, assume for simplicity the loads are all purely resistive. (If they are not, which will almost certainly be the case in practice, the same principle applies but the maths is a little more complicated.)</p>

<p>CT&nbsp;1 sees the total current of the upper 120&nbsp;V load and the 240&nbsp;V load: I<sub>1</sub>&nbsp;+&nbsp;I<sub>3</sub><br />
CT&nbsp;2 sees the total current of the lower 120 V load and the 240 V load: I<sub>2</sub>&nbsp;+&nbsp;I<sub>3</sub><br />
Note that CT&nbsp;1 faces to the right and CT&nbsp;2 faces to the left, as indicated by the &lsquo;phase dots&rsquo;. If we assume the lower leg voltage is identical in magnitude to the upper, and we add the powers together in software, then the total power as measured will be</p>

<p style="margin-left: 5ex">V &times; I<sub>CT1</sub> + V &times; I<sub>CT2</sub><br />
= V &times; (I<sub>1</sub> + I<sub>3</sub>) + V &times; (I<sub>2</sub> + I<sub>3</sub>)<br />
= V &times; I<sub>1</sub> + V &times; I<sub>2</sub> + 2 &times; V &times; I<sub>3</sub></p>

<p>which is correct.</p>

<p>Other arrangements are possible. Indeed, if the physical arrangement of the wiring permits, only one current transformer might be necessary:</p>

<p><img alt="N.American Electricity Supply - Measuring whole-house power" height="245" onerror="this.src='files/N_America_Fig_3a.png';this.onerror=null;" src="files/N_America_Fig_3a.svg" style="margin-right: 25px" width="254" /> <img alt="N.American Electricity Supply - Measuring whole-house power" height="245" onerror="this.src='files/N_America_Fig_3b.png';this.onerror=null;" src="files/N_America_Fig_3b.svg" style="border-right: 25px" width="254" /><br />
<img alt="N.American Electricity Supply - Measuring whole-house power" height="256" onerror="this.src='files/N_America_Fig_3c.png';this.onerror=null;" src="files/N_America_Fig_3c.svg" style="padding-top: 25px" width="404" /><br />
<span style="font-size: smaller">Figure 3a-c. North American Domestic Electricity Supply - Alternative arrangements for measuring whole-house power.</span></p>

<p>Fig 3a: I<sub>CT1</sub> = I<sub>1</sub> + I<sub>3</sub></p>

<p style="margin-left:7ex;">I<sub>CT2</sub> = I<sub>2</sub> + I<sub>3</sub></p>

<p style="margin-left:7ex;">Total Power = &frac12; &times; V &times; I<sub>CT1</sub> + &frac12; &times; V &times; I<sub>CT2</sub></p>

<p>Fig 3b: I<sub>CT1</sub> = I<sub>1</sub> + I<sub>3</sub></p>

<p style="margin-left:7ex;">I<sub>CT2</sub> = I<sub>2</sub> - I<sub>1</sub></p>

<p style="margin-left:7ex;">Total Power = 2 &times; V &times; I<sub>CT1</sub> + V &times; I<sub>CT2</sub></p>

<p>Fig 3c: I<sub>CT1</sub> = I<sub>1</sub> + I<sub>2</sub> + 2 &times; I<sub>3</sub></p>

<p style="margin-left:7ex;">Total Power = V &times; I<sub>CT1</sub></p>

<h3>Measuring Individual Circuits</h3>

<p>Individual circuits may be either 120 V using a connection between one leg and neutral, or they may be 240 V, i.e. connected to both legs.</p>

<p><img alt="N.American Electricity Supply - Measuring individual circuits" height="245" onerror="this.src='files/N_America_Fig_4a_0.png';this.onerror=null;" src="files/N_America_Fig_4a_0.svg" style="margin-right: 25px" width="254" /> <img alt="N.American Electricity Supply - Measuring whole-house power" height="245" onerror="this.src='files/N_America_Fig_4b_0.png';this.onerror=null;" src="files/N_America_Fig_4b_0.svg" style="border-right: 25px" width="254" /><br />
<img alt="N.American Electricity Supply - Measuring whole-house power" height="256" onerror="this.src='files/N_America_Fig_4c_0.png';this.onerror=null;" src="files/N_America_Fig_4c_0.svg" style="padding-top: 25px" width="404" /><br />
<span style="font-size: smaller">Figure 4a-c. North American Domestic Electricity Supply - Alternative arrangements for measuring individual circuits.</span></p>

<p>Fig 4a: Power = V &times; I = EnergyMonitor::realPower</p>

<p>Fig 4b: Power = V &times; I = EnergyMonitor::realPower</p>

<p>Fig 4c: Power = 2 &times; V &times; I = 2 &times; EnergyMonitor::realPower</p>

<p>If the circuit is 120 V, only one CT is required and the set-up is as shown in Fig 4a or Fig 4b above. Note: The orientation of the CT In Fig 4b is not symmetrical with the CT in Fig 4a.</p>

<p>If the circuit is purely 240 V, i.e. there is no neutral connection, again only one CT is required. However, the power must be doubled, as the voltage measured is only half the voltage applied to the load, as in Fig 4c.</p>

<p>If the circuit is &ldquo;mixed&rdquo; 120 V and 240 V, i.e. the main load is 240 V but there is a neutral connection to supply for example a timer, an indicator lamp or similar low power device, then it might be acceptable to ignore the 120 V load and treat the load as a &ldquo;pure&rdquo; 240 V load and the arrangement of Fig 4c can be used. There will however, be a small error.</p>

<p>If the 120 V load cannot be ignored, i.e. the error is unacceptable, the load should be treated as a &ldquo;whole house&rdquo; with one of the arrangements of Fig 3 shown in the section above.</p>

<h3>Connecting the Current Transformers</h3>

<p>The obvious way to connect the current transformers is to have each connected directly to an input. This arrangement is necessary if, for example, it is desirable or necessary to be able to balance the currents in each leg of the supply. But if only the total power is required, then a single input can be used, releasing the second for another circuit.</p>

<p><img alt="N.American Electricity Supply - Measuring whole-house power, CT arrangement" height="219" onerror="this.src='files/N_America_Fig_5a.png';this.onerror=null;" src="files/N_America_Fig_5a.svg" style="margin-right: 25px; padding-top: 25px" width="375" /> <img alt="N.American Electricity Supply - Measuring whole-house power, CT arrangement" height="219" onerror="this.src='files/N_America_Fig_5b.png';this.onerror=null;" src="files/N_America_Fig_5b.svg" style="border-right: 25px; padding-top: 25px" width="375" /><br />
<img alt="N.American Electricity Supply - Measuring whole-house power, CT arrangement" height="219" onerror="this.src='files/N_America_Fig_5c.png';this.onerror=null;" src="files/N_America_Fig_5c.svg" style="padding-top: 25px" width="375" /><br />
<span style="font-size: smaller">Figure 5a-c. North American Domestic Electricity Supply - Connecting the Current Transformers.<br />
Fig 5a &ndash; One input per CT &ndash; voltage type with internal burden or current type with burden in the emonTx<br />
Fig 5b &ndash; CTs in parallel with a common burden in the emonTx &ndash; using a single input<br />
Fig 5c &ndash; &lsquo;Voltage output&rsquo; CTs or CTs with individual burdens &ndash; using a single input</span></p>

<p>In Fig 5a, the burden and calibration coefficient are calculated in the standard way. The burden value is calculated to give approx 1.1&nbsp;V rms for the emonTx, or 1.6&nbsp;V for the emonTx Shield, at maximum measured current. The calibration coefficient is then calculated:</p>

<p style="margin-left: 5ex">current coefficient = (CT ratio) / (Burden resistance)</p>

<p>or for a &lsquo;voltage output&rsquo; CT with an internal burden:</p>

<p style="margin-left: 5ex">current coefficient = (CT rated primary current) / (CT rated output voltage)</p>

<p>This arrangement is suitable for &lsquo;voltage output&rsquo; CTs having an output voltage of 1.0&nbsp;V at rated current.</p>

<p>In Fig 5b, the CT currents are summed in a single burden resistor; the burden value is calculated to give half the maximum input voltage for the maximum current either leg. The CTs should have the same current ratio, the calibration coefficient must be calculated knowing the burden voltage at a specified total current:</p>

<p style="margin-left: 5ex">current coefficient = (total CT primary currents) / (burden voltage)</p>

<p>A &lsquo;voltage output&rsquo; CT is not suitable for this connection arrangement.</p>

<p>In Fig 5c, the burden voltages are summed; each burden value is calculated to give half of the maximum input voltage for the maximum current. If the CTs are not identical, the burden resistors must be chosen so that they develop the same voltage for the same primary current.</p>

<p style="margin-left: 5ex">current coefficient = (total CT primary currents) / (total burden voltage)</p>

<p>This arrangement is suitable for &lsquo;voltage output&rsquo; CTs, but the output voltage at rated current should be approximately 0.55&nbsp;V (0.75&nbsp;V for the emonTx Shield).</p>

<h3>Suitable Current Transformers</h3>

<p><em>Note: The manufacturer adjusts the turns ratio to give the correct output current.</em><br />
The burden &amp; calibration coefficient are calculated for Fig 5a arrangement only.</p>

<h4>Magnelab solid core series</h4>

<table style="border: 2px solid #555; padding: 5px;">
	<tbody>
		<tr>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 12%">Imax</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 23%">Catalog<br />
			Part No.</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 15%">Nominal Ratio</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 14%">Aperture</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Burden<br />
			(E24 series,<br />
			0.25 W, 1%)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Calibration coefficient</th>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">30 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">UCT-0300-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:880</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.3&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">33&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">26.667</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">60 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">UCT-0500-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:360</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.5&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">6.8&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">52.94</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">100 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">UCT-0750-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:3000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.75&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">33&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">90.91</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">200 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">UCT-1000-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:1000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.0&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">5.6&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">178.57</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">400 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">UCT-1250-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:1200</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.25&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3.3&nbsp;&Omega;, 0.5&nbsp;W</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">363.64</td>
		</tr>
	</tbody>
</table>

<h4>Magnelab split core series</h4>

<table style="border: 2px solid #555; padding: 5px;">
	<tbody>
		<tr>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 12%">Imax</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 23%">Catalog<br />
			Part No.</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 15%">Nominal Ratio</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 14%">Aperture</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Burden<br />
			(E24 series,<br />
			0.25 W, 1%)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Calibration coefficient</th>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">75 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">SCT-0400-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:3000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.4&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">43&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">69.77</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">200 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">SCT-0750-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:7500</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.75&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">39&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">192.31</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">800 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">SCT-1250-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:7500</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.25&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">10&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">750</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1500 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">SCT-2000-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:7500</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2.0&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">5.6&nbsp;&Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1339.3</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3000 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">SCT-3000-000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1:8400</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3&rdquo; &times; 5&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3.0 &Omega;, 0.5&nbsp;W</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2800</td>
		</tr>
	</tbody>
</table>

<p>Magnelab offers a 1, 2 &amp; 5&nbsp;Volt output option on both the UCT and the SCT ranges of split-core CTs, which are available through their distributor, <a href="https://www.aimdynamics.com">Aim Dynamics</a>.</p>

<p>For consistency with the standard YHDC CT supplied by the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no connection to the ring.</p>

<h4>Wattcore split core series</h4>

<table style="border: 2px solid #555; padding: 5px;">
	<tbody>
		<tr>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 12%">Imax</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 23%">Catalog<br />
			Part No.</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 15%">Nominal Ratio</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 14%">Aperture</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Burden<br />
			(internal)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Calibration coefficient</th>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">100 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">WC1-100</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.72&rdquo; &times; 0.62&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (custom)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">100</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">400 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">WC2-300</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.0&rdquo; &times; 1.4&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (custom)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">400</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">300 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">WC3-300</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.75&rdquo; &times; 0.93&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (custom)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">300</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">400 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">WC4-400</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.3&rdquo; &times; 1.7&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (custom)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">400</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1000 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">WC5-1000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2.0&rdquo; &times; 3.5&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (custom)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1000</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2000 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">WC6-2000</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2.0&rdquo; &times; 5.5&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (custom)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2000</td>
		</tr>
	</tbody>
</table>

<p>For consistency with the standard YHDC CT supplied by the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no connection to the ring.</p>

<p>Note: <a href="https://www.byramlabs.com">Byram Labs</a> offer a full range of Wattcore CTs, in particular the WC4 for 100&nbsp;A, 200&nbsp;A, 300&nbsp;A or 400&nbsp;A input, and in 0.5&nbsp;V and 1.0&nbsp;V output versions.</p>

<h4>Continental Control Systems - ACT-0750 Series Split-Core Current Transformers</h4>

<table style="border: 2px solid #555; padding: 5px;">
	<tbody>
		<tr>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 12%">Imax</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 23%">Catalog<br />
			Part No.</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 15%">Nominal Ratio</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 14%">Aperture</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Burden<br />
			(internal)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 18%">Calibration coefficient</th>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">5 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">ACT-0750-005</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.78&rdquo; &times; 0.78&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (Option 1V)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">5</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">20 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">ACT-0750-020</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.78&rdquo; &times; 0.78&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (Option 1V)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">20</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">50 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">ACT-0750-050</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.78&rdquo; &times; 0.78&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (Option 1V)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">50</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">100 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">ACT-0750-100</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.78&rdquo; &times; 0.78&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (Option 1V)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">100</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">200 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">ACT-0750-200</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.78&rdquo; &times; 0.78&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (Option 1V)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">200</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">250 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">ACT-0750-250</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">-</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.78&rdquo; &times; 0.78&rdquo;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1&nbsp;V (Option 1V)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">250</td>
		</tr>
	</tbody>
</table>

<p>Note that these are calibrated at 60 Hz, &ldquo;Option 50 Hz&rdquo; must be specified for use on a 50 Hz system. &ldquo;Option 1V&rdquo; &amp; &ldquo;Option NL&rdquo; must be specified for use with the emonTx or emonPi.</p>

<p>&ldquo;Revenue Grade&rdquo; versions (having better accuracy) are also available, see the <a href="https://www.ccontrolsys.com/w/ACT_Series_Split-Core_Current_Transformers#Options">manufacturer&#39;s website</a> for details. CCS also makes CTs that are rated up to 6 kA primary current.</p>

<p>For consistency with the standard YHDC CT supplied by the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no connection to the ring.</p>

<h4>Sentran - MODEL 4LSF (Small Group) Split-Core Current Transformers</h4>

<p><img alt="Sentran CT dimensions" src="http://openenergymonitor.org/emon/sites/default/files/N_America_Sentran_dims.png" style="height:229px; width:187px" /></p>

<table style="border: 2px solid #555; padding: 5px;">
	<tbody>
		<tr>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 14%">Basic Part No</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 25.5%">XXX = Full Load Current (50/60Hz)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 9%">W = Aperture<br />
			(inches / mm)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 9%">A<br />
			(inches / mm)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 9%">B<br />
			(inches / mm)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 9%">C<br />
			(inches / mm)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 7.5%">Burden<br />
			(see note)</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 16%">Calibration<br />
			coefficient</th>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">4LSF-XXX-100mA-0.75</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX = 10, 20, 30, 50, 100 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.75<br />
			19</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2.69<br />
			65.9</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2.4<br />
			61</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">0.94<br />
			32.8</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">11 &Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX &times; 0.9091</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">4LSF-XXX-100mA-1.0</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX = 20, 30, 50, 70, 75, 100, 150, 200, 250, 300 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.0<br />
			25.4</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3.24<br />
			82.3</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">2.87<br />
			72.9</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.11<br />
			28.2</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">11 &Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX &times; 0.9091</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">4LSF-XXX-100mA-1.25</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX = 50, 75, 100, 125, 150, 200, 250, 300, 400 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.25<br />
			31.75</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3.22<br />
			81.9</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3.31<br />
			84.1</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.14<br />
			29</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">11 &Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX &times; 0.9091</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">4LSF-XXX-100mA -1.5</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX = 50, 60, 70, 75, 100, 150, 200, 250, 300, 400, 500, 600, 800 A</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.5<br />
			38.1</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3.75<br />
			95.3</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">3.6<br />
			92.4</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">1.15<br />
			29.2</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">11 &Omega;</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center;">XXX &times; 0.9091</td>
		</tr>
	</tbody>
</table>

<p>The 11 &Omega; burden is very easily arranged in both the emonTx and emonPi by soldering a 22 &Omega; wire-ended resistor <strong>in parallel with</strong> the internal 22 &Omega; burden resistor, using the holes provided immediately behind the CT input socket. Do not remove the SMT burden resistor. A 14 V transient voltage suppressor is fitted internally inside the CT to protect against dangerous voltages.<br />
The accuracy is better than &plusmn;1%.<br />
For consistency with the standard YHDC CT supplied by the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no connection to the ring.<br />
Other output currents and voltage output versions &amp; &ldquo;Revenue Grade&rdquo; versions (having better accuracy) are also available, see the <a href="http://www.sentrancorp.com/product-category/small-group-current-transformer/small-split-current-transformers-model-4lsf/">manufacturer&#39;s website</a> for details.</p>

<p>&nbsp;</p>

<p>If you use an alternate CT, i.e <strong><em>not</em></strong> the YHDC CT sold in the OEM shop and the emonTX&#39;s on-board SMT burden resistor is the wrong value or is not required, then you must remove it and, if (and only if) that CT is unburdened, add a wire-ended resistor in its place using the holes provided.</p>

<p>This list is not exclusive, other suitable current transformers are available.</p>

<p><em>If you have any doubt as to the correct current transformer to specify, please enquire in the forums.</em></p>

<h3>Suitable AC-AC Adapter</h3>

<p>A suitable ac-ac adapter is available from <a href="https://shop.openenergymonitor.com/ac-ac-power-supply-adapter-ac-voltage-sensor-us-plug/">the shop</a>.</p>

<p>This adapter is only suitable for connecting Line&ndash;Neutral at 120&nbsp;V (As in Fig 2, Fig 3b, Fig 3c or Fig 4 a-c).</p>

<p>The voltage calibration constant is</p>

<p style="margin-left: 5ex">voltage coefficient = (adapter voltage ratio at no load) &times; (voltage divider ratio)</p>

<p>where both are numbers greater than 1. For the emonTx&nbsp;V3.4, the voltage divider ratio = 13; for the 77DA-10-09 adapter, its voltage ratio at no load is 10.0. Taken together, these give a nominal voltage calibration coefficient = 130.0</p>

<h3>Private Generation Tariffs</h3>

<p>In general, there is no legal requirement for the local energy provider to purchase customer generated power. However, most energy providers <em>will</em> pay the customer for excess energy generation, but at a rate substantially less than the rate at which the customer pays for energy.</p>

<h3>Metering</h3>

<p>Metering is regulated by the local energy provider, city government, energy cooperative, etc.</p>

<p>All modern meters used in the US, both mechanical and electronic, employ anti-theft mechanisms, i.e. their displays register an increase in energy consumption regardless of the direction the energy flows through the meter. It is possible an owner of a PV system could end up paying for the excess energy they produce. US Meter sockets are built in a manner that allows insertion of a meter in the socket in two ways, i.e. the meter can be inserted in the socket upside down. It wasn&#39;t uncommon, especially for rural customers, to break the meter seal, pull the meter out of its socket and re-insert the meter in the socket upside down. The meter&mdash;Ferarris type&mdash;would spin backwards, and decrement the reading. When the energy providers caught on to this, they installed ratchet mechanisms in the meters that prevented the reverse rotation, but they still lost revenue. Even though the meter did not turn backwards, it didn&rsquo;t turn at all if it was in the socket upside down. With the advent of electronic meters, the solution was simple, build the meter so that it incremented the count regardless of the direction the energy flowed through the meter. Changing the construction of the meter such that it could be inserted in the socket only one way would have solved the issue, but that never happened.</p>

<p>In some locales, If a customer has energy generating equipment, installation of a net meter will be required. This will depend entirely on the energy provider&#39;s rules regarding customer-generated energy. If it is not a requirement, it is likely the customer can request net metering. The net meter has three &ldquo;registers&rdquo; that tally kWh delivered to the customer, kWh delivered to the grid, and the nett difference between those two amounts. The display on a net meter typically &ldquo;rotates&rdquo; through the three readings, pausing on each for a few seconds, as compared to the regular meter&rsquo;s static display.</p>

<p>Almost anyone who has a net meter should know it, since they had to ask their energy provider for it. If a person didn&rsquo;t actually make the request for the net meter e.g. they buy a home with a PV system, and have no knowledge of PV, they might not know they have a net meter.</p>

<h3>The need for an energy diverter?</h3>

<p>If a customer-owned energy generation system is producing excess energy, and net metering is not in place, an energy diverter will be needed to avoid the scenario described above.</p>

<p>However, net metering is employed by most, if not all, US energy providers. Therefore, the need for a diverter might be temporary, or non-existent. It depends on the energy provider&rsquo;s rules regarding customer-owned generating equipment and connecting said equipment to the grid, and the tariff structure. The larger cities tend to be much stricter than the smaller communities. In much of rural America, energy providers have no experience with, or knowledge of, PV systems.</p>

<p><em>(Bill Thomson writes: That was the scenario I encountered when I contacted my energy provider, the town public works department, to connect my PV system to the grid. They kept telling me &ldquo;We don&rsquo;t know anything about solar panels.&rdquo; It took about 9 months, but I eventually did get a net meter installed. In the meantime, one of Robin&rsquo;s Mk2 diverters served nicely to keep me from paying for the excess energy I was producing.)</em></p>

<p>The OpenEnergyMonitor guide <a href="https://openenergymonitor.org/emon/Choosing%20an%20Energy%20Diverter">Choosing an energy diverter</a> might provide some further useful information.</p>

<h3>Changes for MartinR&rsquo;s PLL Energy Diverter</h3>

<p>Martin Roberts&rsquo; PLL design for the emonTx&nbsp;V2 has been adapted for 3 CTs and 60&nbsp;Hz operation by Dan Woodie. Details are posted at <a href="https://openenergymonitor.org/emon/node/2624">https://openenergymonitor.org/emon/node/2624</a> and <a href="https://openenergymonitor.org/emon/node/2679">https://openenergymonitor.org/emon/node/2679</a></p>

<p>Note: For the emonTx&nbsp;V3.4 the following changes are required:</p>

<pre>
#define VOLTSPIN 0
#define CT1PIN 1
#define CT2PIN 2
#define CT3PIN 3
#define LEDPIN 6
#define SYNCPIN 7    // this output will be a 50Hz square wave locked to the 50Hz input
#define SAMPPIN 7    // this output goes high each time an ADC conversion starts
                     // or completes
#define RFMSELPIN 10
#define RFMIRQPIN 2
#define SDOPIN 12
#define W1PIN 1      // 1-Wire pin for temperature
#define TRIACPIN 3   // triac driver pin
</pre>

<p>Spare digital outputs for SYNCPIN &amp; SAMPPIN are not available. DIO7 is available on a pad and <em>might</em> be usable for either, with care. These outputs are intended for development &amp; testing only, and are not required in normal operation.</p>

<h3>Changes for Robin Emley&rsquo;s Energy Diverter</h3>

<p>(See <a href="https://openenergymonitor.org/emon/mk2">Diverting surplus PV Power, by Robin Emley</a>)<br />
The only change necessary is to alter CYCLES_PER_SECOND to 60.</p>

<h3>Glossary / Translation</h3>

<table style="border: 2px solid #555; padding: 5px;">
	<tbody>
		<tr>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 34%">&nbsp;</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 33%">UK</th>
			<th style="border: 1px solid gray; border-collapse: collapse; padding: 3px; text-align: center; width: 33%">N. America</th>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">A supply conductor at elevated voltage</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Line<br />
			(Multiphase: Line&nbsp;1, Line&nbsp;2, Line&nbsp;3 )</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Line<br />
			Multiphase: Phase&nbsp;A, Phase&nbsp;B, Phase&nbsp;C</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">The supply conductor at or near earth potential</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Neutral</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Neutral</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">A protective conductor connected to the general mass of the earth</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Earth</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Ground</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">The general (low voltage) electricity supply</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Mains</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Line</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">The operating frequency of the supply</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Mains frequency</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Line frequency</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">A current-carrying conductor</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Live<br />
			(both Line and Neutral are considered &lsquo;Live&rsquo; when energised)</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Live<br />
			(both Line and Neutral are considered &lsquo;Live&rsquo; when energised)</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Distribution panel incorporating a main switch and MCBs or fuses</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Consumer Unit</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Load Center</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Current Transformer that can be opened to allow a cable to be inserted</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Split Core Current Transformer</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Split Core CT</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Current Transformer that cannot be opened to allow a cable to be inserted</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Ring Core Current Transformer</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Solid Core CT</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">3-phase windings where one end of each meet at a common point</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Star</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Wye or Star</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">A conductor operating above its rated current</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Hot</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Overheated, over-temperature</td>
		</tr>
		<tr>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">A live conductor at elevated voltage</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Live</td>
			<td style="border: 1px solid gray; border-collapse: collapse; padding: 3px;">Hot</td>
		</tr>
	</tbody>
</table>

