<h1>
	Radiator model</h1>
<h2>
	Problem</h2>
<p>If a central heating system radiator has a specified heat output of 1430W at a &#39;Mean Water Temperature&#39; of 70C and an ambient temperature of 20C what is the <u>flow</u> temperature at a heat output of 500W? (assume that the flow rate stays constant)</p>
<p>To calculate the flow temperature from the heat output may seem like the wrong way around. The reason this example is given is that this is the calculation that is being done in the heatpump model.</p>
<p><em>Example radiator: <a href="http://www.screwfix.com/p/kudox-premium-type-22-double-panel-double-convector-radiator-white-600x800/70404">Kudox Double Panel Convector 600x800</a></em></p>
<h2>
	Background</h2>
<p>The standard test procedure for radiators manufactured in Europe is given by the BS EN442 standard. Under this standard the temperature of the water going to the radiator (the flow temperature) is set to 75C, the room is set to 20C and then the flow rate is adjusted until the return temperature is 65C.</p>
<p>The heat output of the radiator is then given by:</p>
<pre>
Heat_output = specific_heat x massflowrate x (T_flow - T_return) 

Where:

Heat_output = Heat output from radiator in Watts (J/s)
specific_heat = Specific heat capacity of fluid (J/kg.K) (Water: 4186J/kg.K)
massflowrate = Mass flow rate (kg/s)
T_flow = Temperature of water going in to the radiator (C).
T_return = Temperature of water going out of the radiator (C).

</pre>
<p>A flow temperature of 75C and a return temperature of 65C gives a &#39;Mean Water Temperature&#39; (MWT) of 70C which is the radiator temperature usually given in a radiators product brochure.</p>
<p>The actual mean radiator temperature may not be at mean water temperature as calculated by the average equation below, in reality it depends on the radiator design such as the water flow passage through the radiator. But for our purposes we will assume it is close enough.</p>
<p>The difference between the MWT and the room temperature (Delta_T) of 20C = 50 Kelvin is also often quoted.</p>
<pre>
MWT = (T_flow + T_return) / 2

Delta_T = MWT - T_room</pre>
<p>When you reduce the mean water temperature of a radiator its heat output does not reduce linearly. The heat output at a Delta_T of 25K (half the standard test Delta_T of 50K) is less than half of the heat output given at 50K. The heat output given by a radiator at different values of Delta_T is usually determined using a correction factor table:</p>
<table border="1" cellpadding="1" cellspacing="1" style="width: 500px;">
	<tbody>
		<tr>
			<td>
				<strong>Delta_T</strong></td>
			<td>
				<strong>Correction Factor</strong></td>
		</tr>
		<tr>
			<td>
				20</td>
			<td>
				0.30</td>
		</tr>
		<tr>
			<td>
				25</td>
			<td>
				0.41</td>
		</tr>
		<tr>
			<td>
				30</td>
			<td>
				0.52</td>
		</tr>
		<tr>
			<td>
				35</td>
			<td>
				0.63</td>
		</tr>
		<tr>
			<td>
				40</td>
			<td>
				0.75</td>
		</tr>
		<tr>
			<td>
				45</td>
			<td>
				0.87</td>
		</tr>
		<tr>
			<td>
				50</td>
			<td>
				1.00</td>
		</tr>
	</tbody>
</table>
<p><em>Correction factor&#39;s from </em><em><a href="http://www.heatpumps.co.uk/HeatPumpBook.htm">Heatpumps for the home by John Cantor</a> taken from manufacturer&#39;s data. These figures are also consistent with the Worcester Bosch </em><em><a href="http://lab.megni.co.uk/oemdocs/files/radiator-sizing-for-heat-pumps.pdf">radiator-sizing-for-heatpumps.pdf</a> guide. Correction factor tables can be found by searching for &#39;radiator correction factors&#39;</em></p>
<p>To determine the correction factor at smaller increments of Delta_T the following equation gives a good fit to the above data:</p>
<pre>
Correction Factor = (Delta_T / Rated_Delta_T) ^ 1.3

Heat_output = Rated_Heat_Output x (Delta_T / Rated_Delta_T) ^ 1.3</pre>
<p>To calculate the Delta_T at a given heat output we can rearrange this equation to give:</p>
<pre>
Delta_T = ((Heat_output / Rated_Heat_Output) ^ 1/1.3 )  x Rated_Delta_T</pre>
<p>We can then calculate the mean water temperature as:</p>
<pre>
MWT = T_room + Delta_T</pre>
<p><strong>Flow temperature from heat output and flow rate</strong></p>
<p>The temperature drop across the radiator (for a specific heat output) is dependant on the water flow rate.</p>
<pre>
Heat_output = specific_heat x massflowrate x (T_flow - T_return)</pre>
<p>rearranging gives:</p>
<pre>
(T_flow - T_return) = Heat_output / specific_heat x massflowrate</pre>
<p>Half of the difference between flow temperature and return temperature is the amount that the flow temperature is above and that the return temperature is below the mean water temperature.</p>
<p>For a given mean water temperature the flow temperature is therefore:</p>
<pre>
T_flow = MWT + Heat_output / (2 x specific_heat x massflowrate)</pre>
<h2>
	Solution</h2>
<p>Coming back to the problem outlined above. Here&#39;s the solution:</p>
<p><strong>1) Calculate Delta_T:</strong></p>
<pre>
Delta_T = ((Heat_output / Rated_Heat_Output) ^ 1/1.3 )  x Rated_Delta_T

Delta_T = ((500W / 1430W) ^ 1/1.3 )  x 50K = 22.3K</pre>
<p><strong>2) Calculate Mean Water Temperature</strong></p>
<pre>
MWT = T_room + Delta_T = 20.0C + 22.3K = 42.3C</pre>
<p><strong>3) Calculate flow rate</strong></p>
<p>To calculate the flow temperature we need to know the flow rate or mass flow rate (volumetric flow rate x density). In the problem above we assume that the flow rate at 500W output is the same as the flow rate required to give 1430W at a T_flow of 75C and T_return of 65C.</p>
<pre>
massflowrate = Heat_output / specific_heat x (T_flow - T_return)
massflowrate = 1430W / 4186J/kg.K x (75C-65C) = 0.0342 kg/s</pre>
<p><strong>4) Calculate flow temperature</strong></p>
<pre>
T_flow = MWT + Heat_output / (2 x specific_heat x massflowrate)
T_flow = 42.3C + 500W / (2 x 4186J/kg.K x 0.0342kg/s) = <strong>44.0C</strong></pre>
<p><strong>References</strong></p>
<p>1. <a href="http://www.heatpumps.co.uk/HeatPumpBook.htm">Heatpumps for the home by John Cantor</a> - thanks to John Cantor for helping with this guide<br />
	2. <a href="http://www.plumbingpages.com/featurepages/CorrectionFactors.cfm">http://www.plumbingpages.com/featurepages/CorrectionFactors.cfm</a><br />
	3. Worcester Bosch Google cache: <a href="http://lab.megni.co.uk/oemdocs/files/radiator-sizing-for-heat-pumps.pdf">radiator-sizing-for-heatpumps.pdf</a><br />
	&nbsp;</p>
