<h2>How to build an Arduino energy monitor - measuring mains voltage and current</h2>

<p>Including voltage measurement via AC-AC voltage adapter and current measurement via a CT sensor.</p>

<p>&nbsp;</p>

<p><img alt="" height="844" src="http://localhost/docs/files/currentvoltage_bb.jpg" width="600" /></p>

<p>&nbsp;</p>

<p>This guide details how to build a simple electricity energy monitor on that can be used to measure how much electrical energy you use in your home. It measures voltage with an AC to AC power adapter and current with a clip on CT sensor, making the setup quite safe as no high voltage work is needed.</p>

<p>The energy monitor can calculate real power, apparent power, power factor, rms voltage, rms current. All the calculations are done in the digital domain on an Arduino.</p>

<h3>Step One &ndash; Gather Components</h3>

<p><strong>You will need:</strong></p>

<p class="rteindent1">1x Arduino</p>

<p><strong>Voltage sensing electronics:</strong></p>

<p class="rteindent1">1x 9V AC-AC Power Adapter</p>

<p class="rteindent1">1x 100kOhm resistor for step down voltage divider.</p>

<p class="rteindent1">1x 10kOhm resistor for step down voltage divider.</p>

<p class="rteindent1">2x 470kOhm (for voltage divider, any matching value resistor pair down to 10K)</p>

<p class="rteindent1">1x 10uF capacitor</p>

<p><strong>Current sensing electronics</strong></p>

<p class="rteindent1">1x CT sensor SCT-013-000</p>

<p class="rteindent1">1x Burden resistor 18 Ohms if supply voltage is 3.3V or 33 Ohms if supply voltage is 5V.</p>

<p class="rteindent1">2x 470kOhm (for voltage divider, any matching value resistor pair down to 10K)</p>

<p class="rteindent1">1x 10uF capacitor</p>

<p><strong>Other</strong></p>

<p class="rteindent1">1x A breadboard and some single core wire.</p>

<p class="rteindent1">Oomlout do a good arduino + breadboard bundle <a href="https://www.oomlout.co.uk/arduino-prototyping-bundle-br-ardp-p-186.html?zenid=1f2d8abc7fe1ce7953446890ca648cbd">here &pound;29</a></p>

<h3>Step Two &ndash; Assemble the electronics</h3>

<p>The electronics consist of the sensors (which produce signals proportional to the mains voltage and current) and the sensor electronics that convert these signals into a form the Arduino is happy with.</p>

<p>For a circuit diagram and detailed discussion of sensors and electronics see:</p>

<p><a href="https://openenergymonitor.org/emon/buildingblocks/ct-sensors-introduction">CT Senors - Introduction</a></p>

<p><a href="https://openenergymonitor.org/emon/buildingblocks/ct-sensors-interface">CT Sensors - Interfacing with an&nbsp;Arduino</a></p>

<p><a href="https://openenergymonitor.org/emon/buildingblocks/measuring-voltage-with-an-acac-power-adapter">Measuring AC Voltage with an AC to AC power adapter</a></p>

<p><strong>Assemble the components as in the diagram above.</strong></p>

<h3>Step Three &ndash; Upload the Arduino Sketch</h3>

<p>The Arduino sketch is the piece of software that runs on the Arduino. The Arduino converts the raw data from its analog input into a nice useful values and then outputs them to serial.</p>

<p><strong>a)&nbsp;Download&nbsp;EmonLib&nbsp;from&nbsp;github&nbsp;and place in your&nbsp;arduino&nbsp;libraries folder.</strong></p>

<p>Download:&nbsp;<a href="https://github.com/openenergymonitor/EmonLib">EmonLib</a></p>

<p><strong>b) Upload the voltage and current example:</strong></p>

<pre>
#include&nbsp;<span style="color: #006699;">&quot;EmonLib.h&quot;</span>             <span style="color: #7E7E7E;">// Include Emon Library</span>
EnergyMonitor&nbsp;emon1;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span style="color: #7E7E7E;">// Create an instance</span>

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>setup</b></span>()
{&nbsp;&nbsp;
&nbsp;&nbsp;<span style="color: #CC6600;"><b>Serial</b></span>.<span style="color: #CC6600;">begin</span>(9600);
&nbsp;&nbsp;
&nbsp;&nbsp;emon1.voltage(2,&nbsp;234.26,&nbsp;1.7);&nbsp;&nbsp;<span style="color: #7E7E7E;">// Voltage: input pin, calibration, phase_shift</span>
&nbsp;&nbsp;emon1.current(1,&nbsp;111.1);&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span style="color: #7E7E7E;">// Current: input pin, calibration.</span>
}

<span style="color: #CC6600;">void</span> <span style="color: #CC6600;"><b>loop</b></span>()
{
&nbsp;&nbsp;emon1.calcVI(20,2000);&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span style="color: #7E7E7E;">// Calculate all. No.of wavelengths, time-out</span>
&nbsp;&nbsp;emon1.serialprint();&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span style="color: #7E7E7E;">// Print out all variables</span>
}
</pre>

<p><strong>c) Open the arduino serial window</strong></p>

<p>You should now see a stream of values. These are from left to right: real power, apparent power, rms voltage,&nbsp;rms current and power factor.</p>
