<h3>Measuring AC Voltage with an AC to AC power adapter</h3>

<p>An AC voltage measurement is needed to calculate real power, apparent power and power factor. This measurement can be made safely (requiring no high voltage work) by using an AC to AC power adaptor. The transformer in the adapter provides isolation from the high voltage mains.&nbsp;</p>

<p>This page briefly covers the electronics required to interface an AC to AC power adapter with an Arduino.</p>

<p>&nbsp;</p>

<p><img alt="An ac-ac adapter" src="http://localhost/docs/files/acpoweradapter.jpg" /></p>

<p>&nbsp;</p>

<p>As in the case of current measurement with a CT sensor, the main objective for the signal conditioning electronics detailed below, is to condition the output of the AC power adapter&nbsp;so it meets the requirements of the Arduino analog inputs:&nbsp;a&nbsp;<strong>positive voltage between 0V and the ADC reference voltage</strong>&nbsp;(Usually 5V or 3.3V - emontx).</p>

<p>AC to AC power adapters are available in many voltage ratings. The first thing important to know is the voltage rating of your adapter.&nbsp;We have made a <a href="https://openenergymonitor.org/emon/buildingblocks/different-acac-power-adapters">reference</a>&nbsp;list of the main AC voltage adapters that we have used (we have standardised on a 9V RMS adapter).&nbsp;</p>

<p>The output signal from the AC voltage adapter is a near-sinusoidal waveform. If you have a 9V (RMS) power adapter the positive voltage peak be 12.7V, the negative peak&nbsp; -12.7V. However, due to the poor voltage regulation with this type of adapter, when the adapter is un-loaded (as in this case), the output is often&nbsp;10-12V&nbsp;(RMS) giving a peak voltage of &nbsp;14-17V. The voltage output of the transformer is proportional to the AC input voltage, see below for notes on UK mains voltage.</p>

<p>The signal conditioning electronics needs to convert the output of the adapter to a waveform that has a positive peak that&#39;s less than 5V (3.3V for the emonTx) and a negative peak that is more than 0V.</p>

<p>So we need to:</p>

<ol>
	<li><strong>scale</strong>&nbsp;<strong>down</strong> the waveform and</li>
	<li><strong>add an offset</strong> so there is no negative component.</li>
</ol>

<p>The waveform can be scaled down using a voltage divider connected across the adapter&#39;s terminals, and the offset (bias) can be added using a voltage source created by another voltage divider connected across the Arduino&#39;s power supply (in the same way we added a bias for the current sensing circuit).&nbsp;</p>

<p>Here&#39;s the circuit diagram and the voltage waveforms:</p>

<p>&nbsp;<img alt="Arduino AC voltage input circuit diagram" src="http://localhost/docs/files/Arduino AC voltage input_1.png" style="width: 650px; height: 459px; " /></p>

<p>Resistors&nbsp;<strong>R1</strong> and <strong>R2</strong> form a voltage divider that scales down the power adapter AC voltage. Resistors <strong>R3 </strong>and<strong> R4</strong> provide the voltage bias.&nbsp;Capacitor <strong>C1</strong> provides a low impedance path to ground for the AC signal. The value is not critical, between 1 &mu;F and 10 &mu;F will be satisfactory.</p>

<p>R1 and R2 need to be chosen to give a peak-voltage-output of ~1V. For an AC-AC adapter with an 9V RMS output, a resistor combination of 10k for R1 and 100k for R2 would be suitable:</p>

<pre>
peak_voltage_output = R1 / (R1 + R2) x peak_voltage_input =
10k / (10k + 100k) x 12.7V = 1.15V</pre>

<p>The voltage bias provided by R3 and R4 should be half of the Arduino supply voltage. As such, R3 and R4 need to be of equal resistance. Higher resistance lowers energy consumption. For a battery powered emonTx, where low power consumption is important, we use 470k resistors for R3 and R4.</p>

<p>If the Arduino is running at 5V the resultant waveform has a positive peak of 2.5V + 1.15V = 3.65V and negative peak of 1.35V satisfying the Arduino analog input voltage requirements. This also leaves some &quot;headroom&quot; to minimize the risk of over or under voltage.&nbsp;</p>

<p>The 10k and 100k R1 and R2 combination works fine for an emonTx powered at 3.3V, with a positive peak of 2.8V and a negative peak of 0.5V.</p>

<p>If you would like detailed information on how to calculate the optimum values for the components, taking component tolerances into account, see <a href="https://openenergymonitor.org/emon/buildingblocks/acac-component-tolerances">this page</a>.</p>

<p>&nbsp;</p>

<h3><strong>Arduino sketch</strong></h3>

<p>To use the above circuit along with a current measurement to measure real power, apparent power, power factor, Vrms and Irms upload the Arduino sketch detailed here:&nbsp;<a href="https://openenergymonitor.org/emon/buildingblocks/arduino-sketch-voltage-and-current">Arduino sketch - voltage and current</a></p>

<p>&nbsp;</p>

<h3><strong>Improving the quality of the bias source</strong></h3>

<p>This relatively simple voltage bias source does have some limitations. See <a href="https://openenergymonitor.org/emon/buildingblocks/acac-buffered-voltage-bias">Buffered Voltage Bias</a> for a circuit that offers enhanced performance.</p>

<p>&nbsp;</p>

<h2>Notes on Mains Voltage Limits</h2>

<p>&nbsp;</p>

<p>The standard domestic mains supply for Europe is 230&nbsp;V&nbsp;&plusmn;&nbsp;10%, giving a lower limit of 207 V and an upper limit of 253&nbsp;V. It is permissible under BS 7671 to have a voltage drop within the installation of 5%, which would give a lower limit of 195.5&nbsp;V.<br />
The UK standard prior to harmonization was 240&nbsp;V&nbsp;&plusmn;&nbsp;6%, giving an upper limit of 254.4&nbsp;V.</p>

<p>Although the UK nominal standard is now 230&nbsp;V, the supply system has not generally been adjusted, and the voltage centers around 240&nbsp;V.</p>

<p>Thanks to Robert Wall for summarizing the rather convoluted standards surrounding UK grid voltages.</p>

<p>&nbsp;</p>

<p>All of Europe, Africa, Asia, Australia, New Zealand and most of South America, use a supply that is within 6% of 230 V</p>

<p><a href="https://en.wikipedia.org/wiki/Mains_electricity_by_country">https://en.wikipedia.org/wiki/Mains_electricity_by_country</a></p>

<p>&nbsp;</p>
